&HEAD CHID='NG_80kW_GBComp_0D_RI=20', TITLE='Compartment Fire Natural Gas 20mm grid 80kW' /
&TIME T_END=300.0 /
#MESH IJK=220,200,140,XB=-0.4,4.0,0.0,4.0,0.0,2.8  /
&MULT ID='mesh array', DY=2.0, DZ=0.7, J_UPPER = 1, K_UPPER = 3 /
&MESH IJK=220,100,35, XB=0.0,4.4,0.0,2.0,0.0,0.7, MULT_ID='mesh array' / 8 meshes
&DUMP DT_DEVC = 1, DT_HRR = 1 /
&MISC BNDF_DEFAULT=.FALSE. /


&REAC FUEL='METHANE'  /
&SURF ID='FIRE', HRRPUA=888.89, COLOR='RED'  /
&OBST XB=1.65,1.95,3.30,3.60,0.08,0.16, SURF_ID6='INERT','INERT','INERT','INERT','INERT','FIRE' /
&OBST XB=0.0,3.6,0.0,3.6,0.0,0.08, SURF_ID6='INERT','INERT','INERT','INERT','INERT','Wall' / floor
&OBST XB=0.0,3.6,2.4,3.6,2.4,2.48, SURF_ID6='INERT','INERT','INERT','INERT','Wall','INERT', BNDF_OBST = .TRUE. / Partial ceiling
&OBST XB=-0.08,0.0,0.0,3.6,0.0,2.4, SURF_ID6='INERT','Wall','INERT','INERT', 'INERT','INERT', BNDF_OBST = .TRUE./ Left wall
&OBST XB=0.0,3.6,3.6,3.68,0.0,2.4, SURF_ID6='INERT','INERT','Wall','INERT','INERT','INERT', BNDF_OBST = .TRUE. / Back wall
&OBST XB=3.6,3.68,0.0,3.6,0.0,2.4, SURF_ID6='Wall','INERT','INERT','INERT', 'INERT','INERT', BNDF_OBST = .TRUE./ Right wall

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /
&VENT MB='ZMIN', SURF_ID='Wall' /

&MATL ID          = 'GYPSUM'
    CONDUCTIVITY  = 0.28
    SPECIFIC_HEAT = 1.00
    DENSITY       = 582./

&SURF ID        = 'Wall'
    COLOR       = 'GRAY 70'
    MATL_ID     = 'GYPSUM'
    THICKNESS   = 0.0127 /


&SURF ID        = 'Default'
    COLOR       = 'GRAY 40'
    DEFAULT     = .TRUE. /

&DEVC XYZ= 1.8,3.45,0.36 QUANTITY='TEMPERATURE', ID='T01' /
&DEVC XYZ= 1.8,3.45,0.56 QUANTITY='TEMPERATURE', ID='T02' /
&DEVC XYZ= 1.8,3.45,0.76 QUANTITY='TEMPERATURE', ID='T03' /
&DEVC XYZ= 1.8,3.45,0.96 QUANTITY='TEMPERATURE', ID='T04' /
&DEVC XYZ= 1.8,3.45,1.16 QUANTITY='TEMPERATURE', ID='T05' /
&DEVC XYZ= 1.8,3.45,1.36 QUANTITY='TEMPERATURE', ID='T06' /
&DEVC XYZ= 1.8,3.45,1.56 QUANTITY='TEMPERATURE', ID='T07' /
&DEVC XYZ= 1.8,3.45,1.76 QUANTITY='TEMPERATURE', ID='T08' /
&DEVC XYZ= 1.8,3.45,1.96 QUANTITY='TEMPERATURE', ID='T09' /
&DEVC XYZ= 1.8,3.45,2.16 QUANTITY='TEMPERATURE', ID='T10' /
&DEVC XYZ= 1.8,3.45,2.36 QUANTITY='TEMPERATURE', ID='T11' /
&DEVC XYZ= 1.8,3.45,2.56 QUANTITY='TEMPERATURE', ID='T12' /

&DEVC XYZ= 1.8,3.45,0.36 QUANTITY='THERMOCOUPLE', ID='TC01' /
&DEVC XYZ= 1.8,3.45,0.56 QUANTITY='THERMOCOUPLE', ID='TC02' /
&DEVC XYZ= 1.8,3.45,0.76 QUANTITY='THERMOCOUPLE', ID='TC03' /
&DEVC XYZ= 1.8,3.45,0.96 QUANTITY='THERMOCOUPLE', ID='TC04' /
&DEVC XYZ= 1.8,3.45,1.16 QUANTITY='THERMOCOUPLE', ID='TC05' /
&DEVC XYZ= 1.8,3.45,1.36 QUANTITY='THERMOCOUPLE', ID='TC06' /
&DEVC XYZ= 1.8,3.45,1.56 QUANTITY='THERMOCOUPLE', ID='TC07' /
&DEVC XYZ= 1.8,3.45,1.76 QUANTITY='THERMOCOUPLE', ID='TC08' /
&DEVC XYZ= 1.8,3.45,1.96 QUANTITY='THERMOCOUPLE', ID='TC09' /
&DEVC XYZ= 1.8,3.45,2.16 QUANTITY='THERMOCOUPLE', ID='TC10' /
&DEVC XYZ= 1.8,3.45,2.36 QUANTITY='THERMOCOUPLE', ID='TC11' /
&DEVC XYZ= 1.8,3.45,2.56 QUANTITY='THERMOCOUPLE', ID='TC12' /

&DEVC XB=1.8,1.8,3.45,3.45,0.36,2.36, QUANTITY='HRRPUL', POINTS=25, Z_ID='Height', ID='HRRPUL' /


&DEVC XYZ= 1.8,3.6,0.36 QUANTITY='WALL TEMPERATURE',IOR=-2 ID='T01_Wall' /
&DEVC XYZ= 1.8,3.6,0.56 QUANTITY='WALL TEMPERATURE',IOR=-2 ID='T02_Wall' /
&DEVC XYZ= 1.8,3.6,0.76 QUANTITY='WALL TEMPERATURE',IOR=-2 ID='T03_Wall' /
&DEVC XYZ= 1.8,3.6,0.96 QUANTITY='WALL TEMPERATURE',IOR=-2 ID='T04_Wall' /
&DEVC XYZ= 1.8,3.6,1.16 QUANTITY='WALL TEMPERATURE',IOR=-2 ID='T05_Wall' /
&DEVC XYZ= 1.8,3.6,1.36 QUANTITY='WALL TEMPERATURE',IOR=-2 ID='T06_Wall' /
&DEVC XYZ= 1.8,3.6,1.56 QUANTITY='WALL TEMPERATURE',IOR=-2 ID='T07_Wall' /
&DEVC XYZ= 1.8,3.6,1.76 QUANTITY='WALL TEMPERATURE',IOR=-2 ID='T08_Wall' /
&DEVC XYZ= 1.8,3.6,1.96 QUANTITY='WALL TEMPERATURE',IOR=-2 ID='T09_Wall' /
&DEVC XYZ= 1.8,3.6,2.16 QUANTITY='WALL TEMPERATURE',IOR=-2 ID='T10_Wall' /
&DEVC XYZ= 1.8,3.6,2.36 QUANTITY='WALL TEMPERATURE',IOR=-2 ID='T11_Wall' /

&DEVC XYZ= 1.8,3.6,0.36 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF1_Wall_CL'/
&DEVC XYZ= 1.8,3.6,0.56 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF2_Wall_CL'/
&DEVC XYZ= 1.8,3.6,0.76 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF3_Wall_CL'/
&DEVC XYZ= 1.8,3.6,0.96 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF4_Wall_CL'/
&DEVC XYZ= 1.8,3.6,1.16 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF5_Wall_CL'/
&DEVC XYZ= 1.8,3.6,1.36 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF6_Wall_CL'/
&DEVC XYZ= 1.95,3.6,0.36 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF1_Wall_R'/
&DEVC XYZ= 1.95,3.6,0.56 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF2_Wall_R'/
&DEVC XYZ= 1.95,3.6,0.76 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF3_Wall_R'/
&DEVC XYZ= 1.95,3.6,0.96 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF4_Wall_R'/
&DEVC XYZ= 1.95,3.6,1.16 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF5_Wall_R'/
&DEVC XYZ= 1.95,3.6,1.36 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF6_Wall_R'/

#DEVC XYZ= 0.0,3.45,1.0 QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=1,0,0 ID='HF1' /
#DEVC XYZ= 0.0,3.45,1.0 QUANTITY='GAUGE HEAT FLUX', IOR= 1, ID='GHF1'/


&SLCF PBZ= 0.36, QUANTITY='TEMPERATURE', VECTOR = .TRUE. /
&SLCF PBZ= 0.76, QUANTITY='TEMPERATURE', VECTOR = .TRUE. /
&SLCF PBZ= 1.16, QUANTITY='TEMPERATURE', VECTOR = .TRUE. /
&SLCF PBZ= 1.56, QUANTITY='TEMPERATURE', VECTOR = .TRUE. /
&SLCF PBZ= 1.96, QUANTITY='TEMPERATURE', VECTOR = .TRUE. /
&SLCF PBX= 0.15, QUANTITY='TEMPERATURE', VECTOR = .TRUE. /
&SLCF PBY= 3.45, QUANTITY='TEMPERATURE', VECTOR = .TRUE. /
&SLCF PBX= 0.15, QUANTITY='VELOCITY', VECTOR = .TRUE. /
&SLCF PBY= 3.45, QUANTITY='VELOCITY', VECTOR = .TRUE. /
&BNDF QUANTITY = 'WALL TEMPERATURE' /
&BNDF QUANTITY = 'GAUGE HEAT FLUX'/
&TAIL /