&HEAD CHID='NG_80kW_GBWall_p5D_RI=05', TITLE='ST Fire Natural Gas 80mm grid 80kW' /
&TIME T_END=300.0 /
&MESH IJK=30,30,30, XB=0.0,2.4,0.0,2.4,0.0,2.4  /
&DUMP DT_DEVC = 1, DT_HRR = 1 /
&MISC BNDF_DEFAULT=.FALSE. /

&REAC FUEL='METHANE'  /
&SURF ID='FIRE', HRRPUA=888.89, COLOR='RED'  /
&OBST XB=1.05,1.35,1.05,1.35,0.22,0.3, SURF_ID6='INERT', 'INERT','INERT','INERT','INERT','FIRE' /
&OBST XB=0.6,1.8,0.6,1.8,0.0,0.22, SURF_ID6='INERT', 'INERT','INERT','INERT','INERT','CSB' /

&VENT MB='XMIN', SURF_ID='OPEN' /
&VENT MB='XMAX', SURF_ID='OPEN' /
&VENT MB='YMIN', SURF_ID='OPEN' /
&VENT MB='YMAX', SURF_ID='OPEN' /
&VENT MB='ZMAX', SURF_ID='OPEN' /

&MATL ID          = 'GYPSUM'
    CONDUCTIVITY  = 0.28
    SPECIFIC_HEAT = 1.00
    DENSITY       = 582./

&SURF ID        = 'Wall'
    COLOR       = 'GRAY 70'
    MATL_ID     = 'GYPSUM'
    THICKNESS   = 0.0127 /

&MATL ID          = 'CalSil'
    CONDUCTIVITY  = 0.12
    SPECIFIC_HEAT = 1.00
    DENSITY       = 737./

&SURF ID         = 'CSB'
    COLOR        = 'GRAY 80'
    MATL_ID      = 'CalSil'
    THICKNESS    = 0.0127 /


&SURF ID        = 'Default'
    COLOR       = 'GRAY 40'
    DEFAULT     = .TRUE. /

&DEVC XYZ= 1.2,1.2,0.2 QUANTITY='TEMPERATURE', ID='T01' /
&DEVC XYZ= 1.2,1.2,0.4 QUANTITY='TEMPERATURE', ID='T02' /
&DEVC XYZ= 1.2,1.2,0.6 QUANTITY='TEMPERATURE', ID='T03' /
&DEVC XYZ= 1.2,1.2,0.8 QUANTITY='TEMPERATURE', ID='T04' /
&DEVC XYZ= 1.2,1.2,1.0 QUANTITY='TEMPERATURE', ID='T05' /
&DEVC XYZ= 1.2,1.2,1.2 QUANTITY='TEMPERATURE', ID='T06' /
&DEVC XYZ= 1.2,1.2,1.4 QUANTITY='TEMPERATURE', ID='T07' /
&DEVC XYZ= 1.2,1.2,1.6 QUANTITY='TEMPERATURE', ID='T08' /
&DEVC XYZ= 1.2,1.2,1.8 QUANTITY='TEMPERATURE', ID='T09' /
&DEVC XYZ= 1.2,1.2,2.0 QUANTITY='TEMPERATURE', ID='T10' /
&DEVC XYZ= 1.2,1.2,2.2 QUANTITY='TEMPERATURE', ID='T11' /
&DEVC XYZ= 1.2,1.2,2.4 QUANTITY='TEMPERATURE', ID='T12' /

&DEVC XYZ= 1.2,1.2,0.2 QUANTITY='THERMOCOUPLE', ID='TC01' /
&DEVC XYZ= 1.2,1.2,0.4 QUANTITY='THERMOCOUPLE', ID='TC02' /
&DEVC XYZ= 1.2,1.2,0.6 QUANTITY='THERMOCOUPLE', ID='TC03' /
&DEVC XYZ= 1.2,1.2,0.8 QUANTITY='THERMOCOUPLE', ID='TC04' /
&DEVC XYZ= 1.2,1.2,1.0 QUANTITY='THERMOCOUPLE', ID='TC05' /
&DEVC XYZ= 1.2,1.2,1.2 QUANTITY='THERMOCOUPLE', ID='TC06' /
&DEVC XYZ= 1.2,1.2,1.4 QUANTITY='THERMOCOUPLE', ID='TC07' /
&DEVC XYZ= 1.2,1.2,1.6 QUANTITY='THERMOCOUPLE', ID='TC08' /
&DEVC XYZ= 1.2,1.2,1.8 QUANTITY='THERMOCOUPLE', ID='TC09' /
&DEVC XYZ= 1.2,1.2,2.0 QUANTITY='THERMOCOUPLE', ID='TC10' /
&DEVC XYZ= 1.2,1.2,2.2 QUANTITY='THERMOCOUPLE', ID='TC11' /
&DEVC XYZ= 1.2,1.2,2.4 QUANTITY='THERMOCOUPLE', ID='TC12' /

&DEVC XB=1.2,1.2,1.2,1.2,0.36,2.36, QUANTITY='HRRPUL', POINTS=25, Z_ID='Height', ID='HRRPUL' /

&OBST XB=0.6,1.80,1.5,1.51,0.22,2.4, SURF_ID='Wall', BNDF_OBST = .TRUE. / Target Wall
&DEVC XYZ= 1.275,1.5,0.5 QUANTITY='THERMOCOUPLE', ID='TC01_Wall' /
&DEVC XYZ= 1.275,1.5,0.7 QUANTITY='THERMOCOUPLE', ID='TC02_Wall' /
&DEVC XYZ= 1.275,1.5,0.9 QUANTITY='THERMOCOUPLE', ID='TC03_Wall' /
&DEVC XYZ= 1.275,1.5,1.1 QUANTITY='THERMOCOUPLE', ID='TC04_Wall' /
&DEVC XYZ= 1.275,1.5,1.3 QUANTITY='THERMOCOUPLE', ID='TC05_Wall' /
&DEVC XYZ= 1.275,1.5,1.5 QUANTITY='THERMOCOUPLE', ID='TC06_Wall' /
&DEVC XYZ= 1.275,1.5,1.7 QUANTITY='THERMOCOUPLE', ID='TC07_Wall' /
&DEVC XYZ= 1.275,1.5,1.9 QUANTITY='THERMOCOUPLE', ID='TC08_Wall' /
&DEVC XYZ= 1.275,1.5,2.1 QUANTITY='THERMOCOUPLE', ID='TC09_Wall' /
&DEVC XYZ= 1.275,1.5,2.3 QUANTITY='THERMOCOUPLE', ID='TC10_Wall' /
&DEVC XYZ= 1.275,1.5,2.5 QUANTITY='THERMOCOUPLE', ID='TC11_Wall' /

&DEVC XYZ= 1.2,1.5,0.5 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF1_Wall_CL'/
&DEVC XYZ= 1.2,1.5,0.7 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF2_Wall_CL'/
&DEVC XYZ= 1.2,1.5,0.9 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF3_Wall_CL'/
&DEVC XYZ= 1.2,1.5,1.1 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF4_Wall_CL'/
&DEVC XYZ= 1.2,1.5,1.3 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF5_Wall_CL'/
&DEVC XYZ= 1.2,1.5,1.5 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF6_Wall_CL'/
&DEVC XYZ= 1.35,1.5,0.5 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF1_Wall_R'/
&DEVC XYZ= 1.35,1.5,0.7 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF2_Wall_R'/
&DEVC XYZ= 1.35,1.5,0.9 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF3_Wall_R'/
&DEVC XYZ= 1.35,1.5,1.1 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF4_Wall_R'/
&DEVC XYZ= 1.35,1.5,1.3 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF5_Wall_R'/
&DEVC XYZ= 1.35,1.5,1.5 QUANTITY='GAUGE HEAT FLUX', IOR= -2, ID='GHF6_Wall_R'/

&DEVC XYZ= 0.1,1.2,1.0 QUANTITY='RADIATIVE HEAT FLUX GAS', ORIENTATION=1,0,0 ID='HF1' /
&DEVC XYZ= 0.1,1.2,1.0 QUANTITY='GAUGE HEAT FLUX', IOR= 1, ID='GHF1'/
&OBST XB= 0.1,0.1,1.1,1.3,0.9,1.1 /
&SLCF PBY= 1.2, QUANTITY='TEMPERATURE'/
&SLCF PBx= 1.2, QUANTITY='TEMPERATURE'/
&SLCF PBX= 1.2, QUANTITY='VELOCITY'/
&BNDF QUANTITY = 'WALL TEMPERATURE' /
&BNDF QUANTITY = 'GAUGE HEAT FLUX'/
&TAIL /